# 源文件: 9. 机电系统状态 工程部 2026. 11.2\① 冷热源：主机品牌型号、台数、制冷制热量、投用年份、能效等级、近三年故障与维修记录\中央空调系统设备台账.xls
# 提取方式: xlrd

--- SHEET: Sheet1 (18x12) ---
总府皇冠假日酒店机电系统设备设施台账
编制部门：工程部    编制日期：2026年10月    版本：V1.0
序号 | 系统分类 | 设备名称 | 规格型号 | 品牌/厂家 | 数量 | 安装位置 | 投用日期 | 设计使用年限 | 设备状态 | 责任人 | 备注
■ 中央空调系统
1 | 中央空调系统 | 冷水机组（主机） | YTJIK3E35CQF | 约克 | 4台 | 地下二层制冷机房 | 1996-8 | 15年 | 1台基本正常 | 空调主管 | 核心设备，需定期年检
2 | 中央空调系统 | 冷冻水泵-45KW | KRW150/315 | 德国 | 5台 | 地下二层制冷机房 | 1996-8 | 10年 | 2台基本正常 | 空调主管 | 两用一备
3 | 中央空调系统 | 冷却水泵-45KW | 11-8012 | 美国PACO | 5台 | 地下二层制冷机房 | 1996-8 | 10年 | 2台基本正常 | 空调主管 | 两用一备
4 | 中央空调系统 | 冷却塔-15KW | F7/LN700 | 菱和RYOWO | 4台 | 屋面18米平台 | 1996-8 | 10年 | 3台基本正常 | 空调主管 | 需定期清洗填料
5 | 中央空调系统 | 空调风柜箱（AHU）7.5KW | CS270SHFCMP | YORK | 2台 | 25F餐厅东西 | 1996-8 | 10年 |  | 空调技工 | 含新风/回风段
6 | 中央空调系统 | 空调风柜箱（AHU）11KW | CS402SHFCMP | YORK | 2台 | 3F宴会厅、2F西侧 | 1996-8 | 10年
7 | 中央空调系统 | 空调风柜箱（AHU）7.5KW | CS217SHFCMP | YORK | 2台 | 1F大堂东西风柜 | 1996-8 | 10年
8 | 中央空调系统 | 中筒新风机组柜5.5KW | CS113SHFCMP | YORK | 5台 | 新风机房1F、2F、3F、4F、5F | 1996-8 | 10年 |  | 空调技工
9 | 中央空调系统 | 中筒新风机组柜2.2KW | CS50SHFCMP | YORK | 20台 | 新风机房6F-24F、26F | 1996-8 | 10年
10 | 中央空调系统 | 风机盘管（FCU） |  |  | 542台 | 各客房及公共区域 | 1996-8 | 8年 |  | 空调技工 | 客房末端设备
11 | 中央空调系统 | 膨胀水箱 |  |  | 1台 | 屋面 | 1996-8 | 10年 |  | 空调技工
12 | 中央空调系统 | 分集水器 |  |  | 2台 | 地下二层制冷机房 | 1996-8 | 15年 |  | 空调主管
13 | 中央空调系统 | 中央空调控制柜 |  |  | 1套 | 地下二层制冷机房 | 1996-8 | 10年
注： | 机组压缩机型号YDTL-126，额定制冷量350冷吨（RT），约1230KW，制冷剂使用老式R11冷媒离心冷水机组（根据环保要求，属于淘汰冷媒）
--- SHEET: Sheet2 (0x0) ---
--- SHEET: Sheet3 (0x0) ---