# 13. 设备台账与剩余寿命 工程部 2026.11.9\配电系统.xls

--- SHEET: Sheet1 (18x11) ---
总府皇冠假日酒店机电系统设备设施台账
编制部门：工程部    编制日期：2026年10月    版本：V1.0
序号 | 系统分类 | 设备名称 | 规格型号 | 品牌/厂家 | 数量 | 安装位置 | 投用日期 | 设计使用年限 | 设备状态 | 备注
■ 配电系统
1 | 配电系统 | 高压成套配电开关柜 |  |  | 19面 | 地下二层变配电室 | 2011-06 | 20年 | 正常运行 | 10kV进线
2 | 配电系统 | 变压器 | SCS-1250/10 |  | 2台 | 地下二层变配电室 | 1996-08 | 20年 | 正常运行 | 干式变压器
3 | 配电系统 | 变压器 | SCS-1600/10 |  | 2台 | 地下二层变配电室 | 1996-08 | 20年 | 正常运行 | 干式变压器
4 | 配电系统 | 低压配电柜 |  |  | 34面 | 地下二层变配电室 | 1996-08 | 10年 | 基本正常运行 | 含进线柜、出线柜
5 | 配电系统 | 电容补偿柜 |  |  | 9面 | 地下二层变配电室 | 1996-08 | 10年 | 未使用 | 手动投切（故障未投）
6 | 配电系统 | 母线槽 |  |  | 1套 | 地下一层至各楼层 | 1996-08 | 20年 | 基本正常运行
7 | 配电系统 | 楼层配电箱 |  |  | 32面 | 各楼层电气竖井 | 1996-08 | 15年 | 基本正常运行
8 | 配电系统 | 应急电源柜（EPS） |  |  | 台 | 地下一层及重要区域 | 1996-08 | 10年 | 基本正常运行 | 应急照明供电
9 | 配电系统 | 电缆桥架及线路 |  |  | 1套 | 全酒店 | 1996-08 | 20年 | 基本正常运行 | 含强电桥架
注： | 配电房设置在酒店B2F，由两路高压加应急发电机供电，两路高压分别由荔枝巷变电站10KV荔川线925#开关至川宾开关站为主供线（容量为6500KVA），
 | 和平街变电站10KV平院线904#开关经沙帽街电子大厦开关站5#间隔川宾开关站线接头引入为备用线路（容量为3250KVA），
 | 于1996年正式投运。现已出现开关触点与执行机构老化现象，其中二楼咖啡厅厨房用电开关无更换配件，目前直连投运。
 | 配备1600KW发电机一台，室内0.8m³油箱，原有储备油箱，因市政安全管理要求已拆除。
--- SHEET: Sheet2 (0x0) ---
--- SHEET: Sheet3 (0x0) ---